# IEEE123 六台 HPT 连续调度数据集 v1

本数据集用于比较同一馈线、相同信息和执行规则下的光伏预测与动作网络。每次下发 54 维动作，五秒协调一次，按秒重放。长轨迹使上一轮实际指令可以跨负荷时段传给下一轮。

| 用途 | 日期数 | 新增 90 分钟轨迹 | 新增小时 | 五秒调度周期 |
|---|---:|---:|---:|---:|
| 训练，含原训练记录 | 35 | 68 | 102 | 78,694 |
| 验证 | 4 | 9 | 13.5 | 9,720 |
| 五月测试，历史控制评价清单中未见的日期 | 4 | 11 | 16.5 | 11,880 |
| 九月测试，既有日期的新时段 | 30 | 75 | 112.5 | 81,000 |

训练合计由 5,254 个原训练周期和 73,440 个新周期构成。五月测试日期为 2010 年 5 月 24–27 日。九月轨迹与原十分钟测试窗口及其初始化历史避开，两套九月结果应分开命名。统计方法差异时应按日期配对，连续周期具有自相关。

## 物理工况

六个站点的逐秒光伏曲线由 Oahu 辐照度观测映射得到，配合既有 OEDI 负荷映射。两种数据构成模拟供区。每条轨迹覆盖六个连续的十五分钟负荷时段。按早、中、晚三个时段，从历史输入完整、符合隔离要求的起点中按固定种子抽取。抽样阶段不使用控制器得分。新增训练轨迹早、中、晚分别为 30、8、30 条，正午样本较少。

| 自然工况 | 五秒变化的定义，按各站归一化出力计 | 新增训练周期 | 两组测试合计周期 |
|---|---|---:|---:|
| 站间爬坡差异大 | 六站最大变化减最小变化至少 5 个百分点 | 22,169 | 29,428 |
| 同时上升和下降 | 至少一站上升超过 2.5 个百分点，另一站下降超过 2.5 个百分点 | 11,042 | 13,984 |
| 平稳 | 所有站点变化绝对值均小于 1 个百分点 | 39,907 | 51,183 |

相反方向爬坡属于站间差异大的工况。设备初始余量与电压余量保存在逐轨迹清单里。每站沿用原有三相光伏映射，本次增加的多样性来自观测时序、站间差异及负荷变化。

## 公开版复用与核验

在仓库根目录运行 `python run.py verify`，可核对锁定数据包、选模记录和十张结果表。运行 `python run.py replay --arm joint --seed 11 --split test_may --windows 1`，可在 CPU 上用已选模型重放一条 90 分钟轨迹。复现训练的依赖和命令见仓库首页。

`manifest.csv` 记录起始时间、工况计数和设备初始余量。`coverage.csv` 记录可用起点，`counts.csv` 汇总数据规模，`lock.json` 保存原始数据和生成物的校验值。
